---
tags:
  - documentacion
  - seguridad-electrica
Referencias:
  - "[[Capítulo 12]]"
---
# 11. Resistencia de Aislamiento

## 11.1 Introducción

La resistencia de aislamiento constituye uno de los principales indicadores del estado eléctrico de un equipo electromédico.

Su objetivo es verificar la capacidad de los materiales aislantes para impedir el paso de corriente entre partes activas y elementos accesibles.

La degradación del aislamiento puede provocar:

- Incremento de corrientes de fuga.
    
- Tensiones de contacto peligrosas.
    
- Disparos intempestivos de protecciones.
    
- Riesgo para pacientes y operadores.
    

Por este motivo, la evaluación periódica del aislamiento forma parte de los ensayos fundamentales contemplados por la IEC 62353.

---

## 11.2 Concepto de Aislamiento Eléctrico

Todo equipo electromédico incorpora materiales destinados a separar eléctricamente los conductores activos de las partes accesibles.

Estos materiales incluyen:

- Aislantes plásticos.
    
- Barnices dieléctricos.
    
- Recubrimientos de cables.
    
- Transformadores.
    
- Placas aislantes.
    

Aunque idealmente el aislamiento debería impedir completamente el paso de corriente, en la práctica siempre existe una pequeña corriente residual.

La finalidad del ensayo consiste en comprobar que dicha corriente permanece dentro de límites seguros.

---

## 11.3 Mecanismos de Degradación

La capacidad aislante de los materiales disminuye progresivamente con el tiempo.

Las causas más habituales son:

- Envejecimiento natural.
    
- Humedad.
    
- Contaminación.
    
- Entrada de líquidos.
    
- Temperatura.
    
- Vibraciones.
    
- Daños mecánicos.
    

En equipos sometidos a limpiezas frecuentes, la degradación puede acelerarse debido a la acción química de determinados productos.

---

## 11.4 Principio de Medición

La resistencia de aislamiento se determina aplicando una tensión continua conocida entre distintos puntos del equipo y midiendo la corriente resultante.

Una resistencia elevada indica que el aislamiento mantiene sus propiedades.

Por el contrario, una resistencia reducida puede indicar:

- Humedad.
    
- Contaminación.
    
- Deterioro del aislamiento.
    
- Defectos internos.
    

---

## 11.5 Uso de Tensión Continua

Habitualmente se emplea tensión continua para evitar la influencia de fenómenos capacitivos presentes en los filtros de red y circuitos electrónicos.

La utilización de corriente continua permite evaluar principalmente la resistencia real del aislamiento.

En la mayoría de procedimientos IEC 62353 se utilizan tensiones de ensayo de:

- 250 VCC.
    
- 500 VCC.
    

La selección dependerá del procedimiento aplicado y de las características del equipo.

---

## 11.6 Situaciones Especiales

Algunos equipos modernos incorporan:

- Filtros EMI complejos.
    
- Protectores contra sobretensiones.
    
- Electrónica sensible.
    
- Componentes semiconductores específicos.
    

En determinadas circunstancias, el fabricante puede recomendar procedimientos alternativos o tensiones de ensayo reducidas.

Siempre que exista conflicto entre el procedimiento general y las instrucciones del fabricante, deberá evaluarse la situación específica antes de continuar con el ensayo.

---

## 11.7 Interpretación de Resultados

Un valor elevado de resistencia de aislamiento suele indicar un buen estado de las barreras dieléctricas.

Sin embargo, el valor absoluto no siempre proporciona toda la información necesaria.

La comparación con resultados históricos puede revelar tendencias de degradación progresiva incluso cuando el equipo continúa cumpliendo los límites normativos.

Por este motivo resulta recomendable registrar siempre los valores numéricos obtenidos.

---

## 11.8 Defectos Habituales Detectados

Entre los problemas más frecuentes identificados mediante este ensayo se encuentran:

- Humedad interna.
    
- Entrada de líquidos.
    
- Cables deteriorados.
    
- Acumulación de suciedad conductiva.
    
- Componentes envejecidos.
    

En determinados casos, estos defectos pueden no ser visibles durante la inspección visual.

---

## 11.9 Limitaciones del Ensayo

La resistencia de aislamiento constituye una herramienta muy útil, pero no permite detectar todos los posibles defectos.

Un equipo puede presentar:

- Corrientes de fuga elevadas.
    
- Problemas funcionales.
    
- Defectos intermitentes.
    

sin que necesariamente aparezcan anomalías significativas en este ensayo.

Por ello debe interpretarse siempre junto al resto de verificaciones.

---

## 11.10 Conclusiones

La resistencia de aislamiento proporciona una evaluación directa del estado de las barreras dieléctricas presentes en un equipo electromédico.

Su correcta interpretación permite detectar procesos de degradación antes de que evolucionen hacia situaciones de riesgo para pacientes y operadores.
---
