---
tags:
  - documentacion
  - seguridad-electrica
Referencias:
  - "[[Capítulo 13]]"
---
# 12. Corrientes de Fuga

## 12.1 Introducción

Las corrientes de fuga constituyen uno de los parámetros más importantes dentro de la seguridad eléctrica aplicada a equipos electromédicos.

Su control es fundamental para garantizar que las corrientes no deseadas permanezcan dentro de niveles compatibles con la seguridad del paciente y del operador.

La medición de corrientes de fuga representa uno de los pilares fundamentales de la IEC 62353.

---

## 12.2 ¿Qué es una Corriente de Fuga?

Se denomina corriente de fuga a toda corriente que circula fuera del recorrido previsto para el funcionamiento normal del equipo.

Su existencia no implica necesariamente un defecto.

Incluso equipos completamente conformes generan corrientes de fuga debido a:

- Capacitancias parásitas.
    
- Filtros de red.
    
- Condensadores de supresión EMI.
    
- Acoplamientos internos.
    

La finalidad de los ensayos consiste en verificar que dichas corrientes permanecen dentro de los límites establecidos.

---

## 12.3 Origen de las Corrientes de Fuga

Las causas más habituales son:

- Diseño del equipo.
    
- Filtros EMI.
    
- Envejecimiento de componentes.
    
- Humedad.
    
- Deterioro del aislamiento.
    
- Contaminación.
    

En equipos modernos, una parte significativa de las corrientes de fuga procede de los propios sistemas de compatibilidad electromagnética.

---

## 12.4 Corriente de Fuga del Equipo

La corriente de fuga del equipo representa la corriente que puede circular desde las partes accesibles hacia tierra.

Este parámetro permite evaluar el comportamiento global del sistema de alimentación y de sus barreras de aislamiento.

Valores anormalmente elevados pueden indicar:

- Deterioro del aislamiento.
    
- Problemas en filtros.
    
- Humedad.
    
- Defectos internos.
    

---

## 12.5 Corriente de Fuga de Partes Aplicadas

Corresponde a la corriente que podría alcanzar al paciente a través de elementos destinados al contacto clínico.

Ejemplos:

- Electrodos ECG.
    
- Sensores.
    
- Transductores.
    
- Sondas.
    

Debido a la proximidad al paciente, los límites permitidos son considerablemente más restrictivos.

---

## 12.6 Corriente de Contacto

La corriente de contacto evalúa la corriente que podría circular a través de una persona que toque una parte accesible del equipo.

Este ensayo resulta especialmente relevante en equipos que incorporan superficies metálicas accesibles.

---

## 12.7 Relación con la Clasificación BF y CF

La clasificación de las partes aplicadas determina los límites máximos admisibles.

A medida que aumenta el riesgo clínico asociado al equipo, más restrictivos se vuelven los límites permitidos.

Por este motivo:

- Los equipos BF presentan requisitos más exigentes que los Tipo B.
    
- Los equipos CF presentan los límites más restrictivos de todos.
    

---

## 12.8 Influencia de los Filtros EMI

Uno de los errores más frecuentes consiste en interpretar toda corriente de fuga como un defecto.

Los filtros EMI incorporan condensadores diseñados específicamente para derivar perturbaciones eléctricas hacia tierra.

Como consecuencia, incluso equipos en perfecto estado pueden presentar corrientes de fuga perfectamente normales.

El técnico debe ser capaz de diferenciar entre:

- Corrientes de fuga inherentes al diseño.
    
- Corrientes de fuga asociadas a un deterioro real.
    

---

## 12.9 Importancia del Historial

Un resultado aislado ofrece información limitada.

La verdadera utilidad de las mediciones aparece cuando pueden compararse con registros anteriores.

Un equipo puede continuar dentro de los límites normativos y, sin embargo, mostrar una evolución progresiva que aconseje una intervención preventiva.

La tendencia suele ser tan importante como el valor absoluto.

---

## 12.10 Interpretación Técnica

La evaluación de corrientes de fuga debe considerar simultáneamente:

- Clasificación del equipo.
    
- Clasificación de partes aplicadas.
    
- Entorno clínico.
    
- Historial de resultados.
    
- Estado general del equipo.
    

La interpretación nunca debe limitarse a comprobar si un valor está por encima o por debajo de un límite determinado.

---

## 12.11 Errores Frecuentes

Entre los errores más habituales destacan:

- Desconocer la clasificación BF o CF.
    
- Ignorar la influencia de los filtros EMI.
    
- Comparar resultados obtenidos mediante métodos diferentes.
    
- Interpretar valores aislados sin considerar el histórico.
    
- Confundir corrientes de fuga normales con defectos reales.
    

---

## 12.12 Conclusiones

Las corrientes de fuga constituyen uno de los indicadores más sensibles del estado de seguridad eléctrica de un equipo electromédico.

Su correcta medición e interpretación permiten detectar anomalías potencialmente peligrosas y garantizar que los niveles de protección previstos por el fabricante continúan siendo efectivos durante toda la vida útil del equipo.
