---
tags:
  - documentacion
  - seguridad-electrica
Referencias:
  - "[[Capítulo 15]]"
---
# PARTE V - APLICACIÓN PRÁCTICA

# 14. Procedimiento General de Verificación

## 14.1 Introducción

La realización de ensayos de seguridad eléctrica debe seguir una secuencia lógica y repetible que garantice la fiabilidad de los resultados obtenidos.

La experiencia demuestra que muchos errores no se producen durante la medición, sino durante la preparación previa o la interpretación posterior.

Por este motivo, resulta recomendable seguir siempre una metodología estructurada.

---

## 14.2 Preparación de la Intervención

Antes de iniciar cualquier ensayo deberá verificarse:

- Identificación del equipo.    
- Estado de calibración del analizador.    
- Disponibilidad de accesorios necesarios.    
- Existencia de procedimientos específicos del fabricante.    
- Condiciones de seguridad del entorno.    

Siempre que sea posible, deberán revisarse los informes anteriores para conocer el comportamiento histórico del equipo.

---

## 14.3 Recopilación de Información

Antes de conectar el analizador es recomendable obtener:

- Fabricante.    
- Modelo.    
- Número de serie.    
- Inventario.    
- Ubicación.    
- Clase de protección.    
- Tipo de parte aplicada.    
- Última revisión realizada.    

Esta información condicionará tanto los ensayos a realizar como los límites aplicables.

---

## 14.4 Inspección Visual

La inspección visual constituye siempre el primer ensayo.

Deben verificarse:

- Cable de alimentación.    
- Carcasa.    
- Conectores.    
- Accesorios.    
- Etiquetado.    
- Signos de humedad.    
- Signos de sobrecalentamiento.    

La detección de defectos graves puede justificar la suspensión inmediata del procedimiento.

---

## 14.5 Selección de los Ensayos

Los ensayos deberán seleccionarse en función de:

- Clase I o Clase II.    
- Presencia de partes aplicadas.    
- BF o CF.    
- Procedimiento interno.
- Recomendaciones del fabricante.    

No todos los equipos requieren exactamente las mismas pruebas.

---

## 14.6 Secuencia Recomendada

Como criterio general puede utilizarse la siguiente secuencia:

1. Inspección visual.    
2. Continuidad de tierra (Clase I).    
3. Resistencia de aislamiento.    
4. Corrientes de fuga.    
5. Verificaciones funcionales.    
6. Registro de resultados.    

La secuencia puede modificarse cuando las características del equipo así lo requieran.

---

## 14.7 Verificación Funcional

Los ensayos de seguridad eléctrica deben complementarse con una comprobación funcional básica.

Un equipo eléctricamente seguro pero incapaz de realizar su función clínica sigue siendo un equipo no apto para el servicio.

La profundidad de esta verificación dependerá de:

- Tipo de equipo.    
- Procedimiento interno.    
- Alcance de la intervención.    

---

## 14.8 Registro de Resultados

Todos los valores obtenidos deben registrarse.

Siempre que sea posible se recomienda conservar:

- Valor medido.    
- Método utilizado.    
- Fecha.    
- Técnico responsable.    
- Observaciones.    

La trazabilidad constituye una parte esencial del mantenimiento preventivo.

---

## 14.9 Criterios de Finalización

La intervención podrá considerarse finalizada cuando:

- Se hayan completado todos los ensayos previstos.    
- Los resultados hayan sido documentados.    
- Se hayan evaluado las desviaciones encontradas.    
- El estado final del equipo haya sido determinado.    

---

## 14.10 Conclusiones

La aplicación de una metodología sistemática mejora la calidad de las verificaciones y reduce la probabilidad de errores durante el proceso de evaluación.