---
tags:
  - documentacion
  - seguridad-electrica
Referencias:
  - "[[Capítulo 3]]"
---
## 2. Normativa Aplicable

## 2.1 IEC 60601: Norma de Fabricación

La serie de normas IEC 60601 constituye la referencia internacional para el diseño y fabricación de equipos electromédicos.

Su objetivo principal es garantizar que un equipo nuevo cumple los requisitos esenciales de:

- Seguridad eléctrica.    
- Seguridad mecánica.    
- Compatibilidad electromagnética.    
- Funcionamiento esencial.    
- Protección frente a riesgos previsibles.    

Las pruebas definidas por la IEC 60601 se realizan normalmente en laboratorio y bajo condiciones controladas.

Durante el proceso de certificación se evalúan aspectos como:

- Corrientes de fuga.    
- Rigidez dieléctrica.    
- Temperaturas máximas.    
- Resistencia mecánica.    
- Compatibilidad electromagnética.    
- Condiciones de fallo único.    

Estas verificaciones permiten demostrar que el equipo cumple los requisitos de seguridad establecidos por el fabricante antes de su comercialización.

Sin embargo, la aplicación directa de estas pruebas en un entorno hospitalario resulta, en muchos casos, impracticable o incluso potencialmente dañina para equipos en servicio.

---

## 2.2 IEC 62353: Norma de Mantenimiento

La IEC 62353 fue desarrollada específicamente para cubrir las necesidades de verificación periódica y post-reparación de equipos electromédicos en uso clínico.

Su filosofía difiere significativamente de la IEC 60601.

Mientras que la IEC 60601 busca validar el diseño del equipo, la IEC 62353 pretende verificar que dicho diseño continúa siendo seguro después de años de utilización.

La norma establece procedimientos simplificados que permiten realizar ensayos directamente en el hospital sin comprometer la integridad del equipo.

Entre las pruebas más habituales se encuentran:

- Inspección visual.    
- Resistencia de tierra de protección.    
- Resistencia de aislamiento.    
- Corriente de fuga del equipo.    
- Corriente de fuga de partes aplicadas.    
- Verificaciones posteriores a reparaciones.    

La IEC 62353 constituye actualmente la referencia principal para los programas de mantenimiento preventivo desarrollados por los servicios de electromedicina.

---

## 2.3 Relación entre IEC 60601 e IEC 62353

Una de las dudas más frecuentes entre técnicos que comienzan a trabajar con seguridad eléctrica es la diferencia existente entre ambas normas.

Aunque están estrechamente relacionadas, sus objetivos son distintos.

|        Aspecto         |       IEC 60601        |      IEC 62353       |
| :--------------------: | :--------------------: | :------------------: |
|       Aplicación       |      Fabricación       |    Mantenimiento     |
|     Momento de uso     | Diseño y certificación | Vida útil del equipo |
|        Entorno         |      Laboratorio       |       Hospital       |
| Complejidad de ensayos |          Alta          |       Moderada       |
| Riesgo para el equipo  |         Mayor          |       Reducido       |
|   Usuario principal    |       Fabricante       |   Servicio técnico   |

Desde un punto de vista práctico, el técnico de electromedicina utilizará habitualmente la IEC 62353 durante las revisiones periódicas, mientras que la IEC 60601 servirá principalmente como referencia para comprender la arquitectura de seguridad definida por el fabricante.

---

## 2.4 Otras Normas y Documentos de Referencia


Aunque la IEC 62353 constituye el eje principal de este manual, existen otros documentos que pueden resultar relevantes durante determinadas intervenciones.

### IEC 60601-1

Norma general de seguridad básica y funcionamiento esencial de equipos electromédicos.

Permite comprender la clasificación eléctrica de los equipos y los criterios utilizados durante su diseño.

### IEC 60601-1-2

Norma específica de compatibilidad electromagnética.

Especialmente relevante en equipos de ultrasonidos debido a la gran cantidad de dispositivos electrónicos presentes en entornos hospitalarios.

### Manuales de Servicio del Fabricante

Siempre que estén disponibles, los procedimientos del fabricante deben considerarse prioritarios para aspectos específicos del equipo.

Los límites y procedimientos definidos por el fabricante podrán complementar o restringir determinados ensayos contemplados por la IEC 62353.

### Procedimientos Internos del Centro

Algunos hospitales disponen de protocolos propios de mantenimiento, frecuencias de revisión o criterios documentales que deben integrarse dentro del programa general de seguridad eléctrica.

---

## 2.5 Principio Fundamental de Aplicación

Ninguna norma puede sustituir el criterio técnico.

Las normas proporcionan límites, procedimientos y criterios de aceptación, pero la interpretación de los resultados continúa siendo responsabilidad del profesional que realiza la evaluación.

Un equipo que cumple todos los límites establecidos puede presentar signos evidentes de deterioro que aconsejen una intervención preventiva.

Del mismo modo, determinados resultados anómalos pueden estar relacionados con características constructivas específicas del fabricante y no representar necesariamente una situación de riesgo.

Por este motivo, el cumplimiento normativo debe considerarse una herramienta de evaluación y no un sustituto del juicio técnico.

---
### 2.6 Responsabilidades

Porque muchas veces el técnico conoce la parte técnica pero no la documental.

Algo tipo:

- El fabricante diseña.
- El servicio técnico verifica.
- El centro sanitario debe conservar registros.
- Toda intervención debe ser trazable.
## 2.7 Conclusiones

La IEC 62353 constituye el marco de referencia para la evaluación periódica de seguridad eléctrica de los equipos en servicio.

Su correcta aplicación permite detectar degradaciones del aislamiento, defectos en los sistemas de protección y posibles riesgos para pacientes y operadores sin necesidad de recurrir a los complejos ensayos de certificación definidos por la IEC 60601.

Comprender la relación entre ambas normas resulta fundamental para interpretar correctamente los resultados obtenidos durante las revisiones técnicas.
---