---
tags:
  - documentacion
  - seguridad-electrica
Referencias:
  - "[[Capítulo 6]]"
---
# 5. Macrochoque y Microchoque

## 5.1 Introducción

La mayor parte de los accidentes eléctricos que ocurren fuera del entorno sanitario corresponden a situaciones de macrochoque.

Sin embargo, en electromedicina existe una circunstancia particular que obliga a considerar un riesgo adicional: la posibilidad de que corrientes extremadamente pequeñas alcancen directamente tejidos internos o el propio corazón.

Este fenómeno recibe el nombre de microchoque.

La comprensión de la diferencia entre ambos conceptos constituye uno de los pilares fundamentales de la seguridad eléctrica hospitalaria y explica gran parte de las limitaciones establecidas por las normas IEC 60601 e IEC 62353.

---

## 5.2 Macrochoque

Se denomina macrochoque al paso de corriente eléctrica a través del cuerpo humano utilizando las vías normales de contacto externo.

La corriente penetra generalmente a través de la piel y atraviesa distintos tejidos antes de abandonar el organismo.

Ejemplos habituales:

- Contacto con una carcasa metálica energizada.    
- Manipulación de conductores activos.    
- Defectos de aislamiento en instalaciones eléctricas.    
- Contacto accidental con equipos defectuosos.    

En estos casos la piel constituye una barrera importante que limita parcialmente la corriente circulante.

Los efectos fisiológicos dependerán de:

- Intensidad.    
- Tiempo de exposición.    
- Trayectoria.    
- Estado de la piel.    

La mayoría de estudios sobre electrocución se basan en situaciones de macrochoque.

---

## 5.3 Microchoque

El microchoque se produce cuando una corriente eléctrica alcanza directamente tejidos internos sin atravesar previamente la barrera protectora de la piel.

Esta situación puede ocurrir cuando existen dispositivos invasivos capaces de establecer una conexión eléctrica con el interior del organismo.

Ejemplos:

- Catéteres intracardíacos.    
- Marcapasos temporales.    
- Electrodos intracavitarios.    
- Guías vasculares.    
- Catéteres centrales.    

En estas circunstancias desaparece gran parte de la protección proporcionada por la piel y pequeñas corrientes pueden llegar directamente al miocardio.

Corrientes que resultarían imperceptibles para una persona sana pueden producir alteraciones cardíacas graves cuando alcanzan directamente el tejido cardíaco.

---

## 5.4 ¿Por qué el Corazón es Especialmente Vulnerable?

El corazón funciona gracias a un sistema eléctrico propio encargado de coordinar la contracción de sus fibras musculares.

Cada latido es el resultado de una secuencia cuidadosamente sincronizada de impulsos eléctricos.

Una corriente externa aplicada durante determinados momentos del ciclo cardíaco puede alterar esta sincronización y provocar:

- Extrasístoles.    
- Taquicardias.    
- Fibrilación ventricular.    
- Parada cardíaca.    

La vulnerabilidad aumenta cuando la corriente alcanza directamente el miocardio mediante dispositivos invasivos.

---

## 5.5 Comparación entre Macrochoque y Microchoque

|Característica|Macrochoque|Microchoque|
|---|---|---|
|Entrada de corriente|A través de la piel|Directamente a tejidos internos|
|Protección natural|Piel|Muy reducida o inexistente|
|Corriente necesaria para producir daño grave|Relativamente elevada|Extremadamente baja|
|Situación habitual|Accidentes eléctricos convencionales|Entorno hospitalario|
|Principal riesgo|Electrocución general|Fibrilación ventricular|

---

## 5.6 Dispositivos Invasivos y Riesgo Asociado

La presencia de dispositivos invasivos modifica radicalmente el escenario de riesgo eléctrico.

Un paciente conectado simultáneamente a varios equipos médicos puede disponer de múltiples caminos potenciales para la circulación de corrientes de fuga.

Algunos ejemplos clínicos incluyen:

- Catéteres venosos centrales.    
- Catéteres de Swan-Ganz.    
- Marcapasos temporales.    
- Sistemas de monitorización intracardíaca.    
- Procedimientos electrofisiológicos.    

Estas situaciones justifican la existencia de clasificaciones especiales como BF y CF, que serán desarrolladas en capítulos posteriores.

---

## 5.7 Relación con las Corrientes de Fuga

La principal razón por la que las normas electromédicas limitan estrictamente las corrientes de fuga radica precisamente en la prevención del microchoque.

En otros sectores industriales una corriente de algunos cientos de microamperios podría considerarse despreciable.

En electromedicina, esa misma corriente puede ser relevante dependiendo de:

- La aplicación clínica.    
- La clasificación del equipo.    
- El tipo de paciente.    
- La existencia de accesos invasivos.    

Por este motivo, las mediciones de corrientes de fuga constituyen uno de los ensayos más importantes durante las revisiones de seguridad eléctrica.

---

## 5.8 Ejemplo Práctico

Imaginemos dos situaciones diferentes:

### Situación A

Un técnico toca accidentalmente una carcasa metálica con una pequeña tensión residual.

La corriente atraviesa la piel de la mano, parte del brazo y abandona el cuerpo por otro punto de contacto.

Dependiendo de la intensidad, podrá experimentar desde una sensación de hormigueo hasta una descarga dolorosa.

### Situación B

Un paciente portador de un catéter intracardíaco está conectado a varios equipos médicos.

Una pequeña corriente de fuga alcanza el sistema de monitorización y encuentra un camino hacia el miocardio a través del catéter.

Aunque dicha corriente sea extremadamente pequeña y resulte imperceptible desde el exterior, el riesgo fisiológico puede ser considerablemente superior.

Este ejemplo ilustra la diferencia fundamental entre macrochoque y microchoque.

---

## 5.9 Consecuencias para el Técnico de Electromedicina

Desde el punto de vista práctico, el técnico debe asumir que la seguridad eléctrica hospitalaria no se basa únicamente en evitar descargas perceptibles.

El objetivo real consiste en impedir que cualquier corriente potencialmente peligrosa alcance al paciente, especialmente cuando existen procedimientos invasivos.

Por ello, la evaluación de:

- Corrientes de fuga.    
- Aislamiento.    
- Tierra de protección.    
- Clasificación de partes aplicadas.    

debe realizarse siempre considerando el contexto clínico real del equipo.

---

## 5.10 Conclusiones

La diferencia entre macrochoque y microchoque constituye uno de los conceptos fundamentales de la seguridad eléctrica aplicada a la tecnología sanitaria.

Mientras que el macrochoque representa el riesgo eléctrico convencional asociado al paso de corriente a través de la piel, el microchoque aparece cuando corrientes extremadamente pequeñas alcanzan directamente tejidos internos o el propio corazón.

La prevención de este riesgo es uno de los principales motivos por los que los equipos electromédicos están sometidos a requisitos de diseño y mantenimiento significativamente más exigentes que los equipos eléctricos de uso general.
---
