---
tags:
  - documentacion
  - seguridad-electrica
Referencias:
  - "[[Capítulo 8]]"
---
# 7. Clasificación por Protección Eléctrica

## 7.1 Introducción

Los equipos electromédicos se clasifican en función de los mecanismos utilizados para proteger a pacientes y operadores frente al riesgo eléctrico.

Esta clasificación permite comprender cómo ha sido diseñado el equipo y cuáles son los sistemas de seguridad sobre los que se basa su funcionamiento.

Desde el punto de vista del mantenimiento, identificar correctamente la clase de protección resulta imprescindible para interpretar adecuadamente los ensayos de seguridad eléctrica y los límites aplicables.

---

## 7.2 Equipos Clase I

Los equipos Clase I basan su protección en dos elementos fundamentales:

- Aislamiento básico.
    
- Conexión a tierra de protección.
    

En condiciones normales, las partes metálicas accesibles no presentan tensión peligrosa.

Si se produce un fallo del aislamiento básico, la corriente de defecto circula hacia tierra a través del conductor de protección, evitando que la carcasa alcance un potencial peligroso.

Esta filosofía hace que la integridad de la conexión a tierra sea un elemento crítico para la seguridad.

### Características principales

- Disponen de conductor de protección (PE).
    
- Utilizan enchufes con toma de tierra.
    
- Requieren verificación periódica de continuidad de tierra.
    
- Son la clase más habitual en equipos de gran tamaño.
    

### Ejemplos habituales

- Ecógrafos de consola.
    
- Monitores multiparamétricos.
    
- Respiradores.
    
- Equipos de anestesia.
    
- Torres de endoscopia.
    
- Equipos de radiología.
    

---

## 7.3 Equipos Clase II

Los equipos Clase II no dependen de una conexión a tierra para garantizar la seguridad.

Su protección se basa en la utilización de doble aislamiento o aislamiento reforzado.

En caso de fallo de una de las barreras aislantes, continúa existiendo una segunda protección independiente.

### Características principales

- No utilizan conductor de protección.
    
- No requieren toma de tierra funcional para la seguridad.
    
- Incorporan doble aislamiento.
    
- Presentan menor dependencia de la instalación eléctrica.
    

### Identificación

Normalmente incorporan el símbolo de doble cuadrado.

### Ejemplos habituales

- Algunos equipos portátiles.
    
- Determinados cargadores médicos.
    
- Equipos alimentados mediante adaptadores externos específicos.
    
- Algunos ecógrafos portátiles alimentados por batería.
    

---

## 7.4 Equipos con Alimentación Interna

Determinados equipos funcionan exclusivamente mediante baterías o acumuladores internos durante su uso clínico.

En estas condiciones, quedan aislados de la red eléctrica y presentan riesgos significativamente menores asociados a defectos de alimentación.

No obstante, cuando se conectan a la red para su carga o alimentación, deben cumplir igualmente los requisitos de seguridad establecidos por las normas aplicables.

### Ejemplos habituales

- Desfibriladores portátiles.
    
- Monitores de transporte.
    
- Pulsioxímetros portátiles.
    
- Ecógrafos ultraportátiles.
    

---

## 7.5 Comparación entre Clases de Protección

|Característica|Clase I|Clase II|
|---|---|---|
|Toma de tierra|Sí|No|
|Aislamiento básico|Sí|Sí|
|Aislamiento suplementario|No necesariamente|Sí|
|Dependencia del PE|Alta|Nula|
|Ensayo de tierra|Obligatorio|No aplicable|
|Uso hospitalario|Muy frecuente|Frecuente|

---

## 7.6 Implicaciones para el Técnico

La identificación incorrecta de la clase de protección puede conducir a errores durante las verificaciones.

Por ejemplo:

- Intentar medir continuidad de tierra en un equipo Clase II carece de sentido técnico.
    
- Interpretar una ausencia de conductor PE como un defecto puede ser incorrecto.
    
- Aplicar límites inadecuados puede generar conclusiones erróneas.
    

Por este motivo, la identificación de la clase de protección debe realizarse siempre antes de iniciar cualquier ensayo de seguridad eléctrica.

---

## 7.7 Conclusiones

La clasificación por protección eléctrica permite comprender cómo ha sido diseñado un equipo para proteger a pacientes y operadores frente al riesgo eléctrico.

La correcta identificación de la clase de protección constituye el primer paso para seleccionar adecuadamente los ensayos y criterios de aceptación aplicables.