---
tags:
  - documentacion
  - seguridad-electrica
Referencias:
---
# PARTE IV - ENSAYOS DE SEGURIDAD ELÉCTRICA

# 9. Inspección Visual

## 9.1 Introducción

La inspección visual constituye el primer ensayo de seguridad eléctrica y, probablemente, el más infravalorado.

Diversos estudios y la experiencia acumulada tanto personalmente como de muchos compañeros, muestran que una gran parte de las incidencias relacionadas con la seguridad pueden detectarse mediante una inspección visual rigurosa, muchos de los problemas vienen derivados por cables en mal estado o roturas en aislamientos, por lo tanto independiente de si se va a realizar o no un mantenimiento preventivo en el equipo, conviene realizar una buena inspección visual de mismo y de todos sus accesorios o periféricos.

La inspección visual no debe considerarse un trámite previo a las mediciones, sino una evaluación técnica con entidad propia.

En numerosos casos, un defecto visible puede justificar la retirada inmediata del equipo sin necesidad de continuar con el resto de ensayos.

---

## 9.2 Objetivos

La inspección visual persigue varios objetivos:

- Detectar daños evidentes que comprometan la seguridad.    
- Identificar signos de deterioro progresivo.    
- Verificar la integridad de los sistemas de protección.    
- Comprobar la identificación y trazabilidad del equipo.    
- Detectar condiciones que puedan invalidar las mediciones posteriores.    

La inspección debe realizarse siempre antes de cualquier ensayo eléctrico, si en esta inspección se detectan evidentes fallos de seguridad, se interrumpe el ensayo y se retira el equipo para su reparación según los protocolos establecidos para ello por el centro o servicio de electromedicina.

---

## 9.3 Identificación del Equipo

Antes de iniciar cualquier verificación debe registrarse al menos la siguiente información, pudiendo verse ampliada si así lo estima el manual de operaciones vigente en el centro:

- Fabricante.    
- Modelo.    
- Número de serie.    
- Inventario interno.    
- Servicio o ubicación.    
- Fecha de revisión.    

Cuando sea posible, resulta recomendable consultar:

- Historial de mantenimiento.    
- Incidencias previas.    
- Reparaciones recientes.    
- Resultados de revisiones anteriores.    

El análisis histórico permite detectar tendencias de deterioro que podrían pasar desapercibidas durante una revisión aislada, para ello es interesante contar con gráficas de evolución de los valores registrados, entroncando cada revisión con los mantenimientos predictivos, cada día más demandado por los centros.

---

## 9.4 Cable de Alimentación

El cable de alimentación es uno de los elementos sometidos a mayor desgaste mecánico.

Debe verificarse:

- Integridad del aislamiento.    
- Ausencia de cortes.    
- Ausencia de aplastamientos.    
- Ausencia de empalmes no autorizados.    
- Estado de clavijas y conectores.    
- Integridad del alivio de tensión.
    

Cualquier daño que permita el acceso a conductores internos constituye un criterio de rechazo inmediato.
Quizás el más frecuente, sea el deslizamiento de la cobertura externa en las zonas de conexión, dejando al descubierto los conductores internos; en esta situación el cable debe ser sustituido, desaconsejando el recurso de la 'cinta aislante' para tapar la falla.

---

## 9.5 Carcasa y Elementos Exteriores

Las carcasas forman parte del sistema de protección del equipo.

Debe verificarse:

- Ausencia de grietas.    
- Ausencia de deformaciones.    
- Ausencia de piezas sueltas.    
- Integridad de tapas y cubiertas.    
- Correcta fijación de tornillos.    

Una carcasa dañada puede comprometer tanto el aislamiento como la protección mecánica de los componentes internos, en estos casos se debe valorar el nivel de degradación o rotura presente, a la más mínima duda de si puede afectar a la seguridad, se debe retirar de uso y derivarlo para reparación.

---

## 9.6 Etiquetado y Marcados

Deben comprobarse:

- Etiqueta identificativa.    
- Clasificación eléctrica.    
- Marcado CE cuando proceda.    
- Advertencias de seguridad.    
- Etiquetas de mantenimiento.    

Las etiquetas deben ser legibles y permanecer firmemente fijadas al equipo, 

---

## 9.7 Signos de Humedad o Contaminación

La presencia de humedad constituye una de las principales causas de deterioro del aislamiento.

Debe prestarse especial atención a:

- Manchas.    
- Corrosión.    
- Restos de líquidos.    
- Oxidación.    
- Acumulación de suciedad conductiva.    

La detección de humedad reciente puede justificar la suspensión temporal de los ensayos eléctricos, la presencia de cualquier líquido en el equipo determinará la total suspensión de las pruebas eléctricas hasta la eliminación del mismo y verificación de no verse afectos los sistemas de seguridad.
Igualmente caso detectarse restos de manchas y sobre todo oxido conviene investigar el motivo del mismo, ya que puede darse el caso de que se estén utilizado productos de limpieza no adecuado para esos equipos.

---

## 9.8 Accesorios y Partes Aplicadas

Deben revisarse tanto físicamente como con las correspondientes pruebas de partes aplicables todos los elementos que entren en contacto con el paciente.

Ejemplos:

- Cables ECG.    
- Sensores SpO₂.    
- Transductores.    
- Manguitos.    
- Sondas.
    

Se verificará:

- Integridad física.    
- Estado de conectores.    
- Presencia de fisuras.    
- Signos de desgaste.    

---

## 9.9 Criterios de Rechazo

Entre las situaciones que justifican la retirada inmediata del equipo destacan:

- Conductores expuestos.    
- Carcasas abiertas.    
- Signos de sobrecalentamiento.    
- Evidencia de líquidos internos.    
- Daños mecánicos graves.    
- Pérdida de partes esenciales de protección.
    

La realización de ensayos eléctricos no debe utilizarse para justificar la continuidad de uso de un equipo visualmente inseguro, es decir podemos encontrarnos equipos que pasen sin problemas los test de seguridad, pero presenten síntomas de potenciales peligro, en cuyo caso siempre ha de priorizarse la seguridad, si se puede subsanar en el momento de la inspección (sustitución de elementos dañados), se hace, sino se ha de poner el equipo fuera de servicio y seguir los procedimientos indicados en los correspondientes protocolos vigentes en el servicio..

---

## 9.10 Conclusiones

La inspección visual constituye la primera barrera de seguridad dentro de cualquier procedimiento de mantenimiento.

Su correcta ejecución permite detectar numerosos defectos antes de que estos puedan evolucionar hacia situaciones de riesgo para pacientes u operadores.

Es vital ante la detección de potenciales síntomas de deterioro o pérdida de aislamientos, la revisión profunda y reparación si procede el equipo antes de continuar con las pruebas eléctricas.

---