---
tags:
  - documentacion
  - seguridad-electrica
Referencias:
  - "[[Capítulo 11]]"
---
# 10. Continuidad de Tierra

## 10.1 Introducción

La continuidad de tierra es uno de los ensayos fundamentales aplicables a equipos Clase I.

Su objetivo consiste en verificar que todas las partes metálicas accesibles conectadas al sistema de protección mantienen un camino eléctrico de baja impedancia hasta el conductor de tierra de la instalación, en esto es vital la inspección visual tratada en el punto anterior, ya que esta permite la detección de posibles fallos de 'contacto' entre las distintas partes metálicas, por ejemplo la tapa o carcasa superior con la inferior.

La eficacia de este sistema resulta esencial para limitar las tensiones de contacto en caso de fallo del aislamiento.

---

## 10.2 Principio de Funcionamiento

En un equipo Clase I, la carcasa y demás elementos metálicos accesibles están conectados al conductor de protección (PE).

Si se produce un defecto interno que energiza accidentalmente una parte metálica, la corriente de fallo debe circular preferentemente por dicho conductor.

Para que esto ocurra, la resistencia del circuito de tierra debe mantenerse dentro de límites adecuados.

---

## 10.3 Objetivo del Ensayo

La medición permite verificar:

- Integridad del conductor de protección.    
- Calidad de las conexiones internas.    
- Ausencia de corrosión.    
- Ausencia de uniones defectuosas.    
- Correcta continuidad entre chasis y tierra.    

No pretende evaluar el estado del aislamiento.

---

## 10.4 Procedimiento General

El procedimiento habitual consiste en:

1. Conectar el analizador al equipo.    
2. Seleccionar la prueba de continuidad de tierra.    
3. Aplicar la corriente de ensayo.    
4. Medir la resistencia entre el pin de tierra y las partes metálicas accesibles.    

La corriente de prueba utilizada dependerá del procedimiento y del equipo de medida empleado.

---

## 10.5 Fundamento Físico

El ensayo se basa en la aplicación de una corriente conocida y la medición de la caída de tensión resultante.

A partir de estos valores se calcula la resistencia eléctrica del circuito de protección.

Una resistencia elevada indica la existencia de una conexión deficiente o deteriorada.

---

## 10.6 Factores que Influyen en la Medición

Entre los factores que pueden afectar al resultado se encuentran:

- Longitud del cable.    
- Estado de conectores.    
- Corrosión.    
- Oxidación.    
- Tornillos flojos.    
- Pinturas o tratamientos superficiales.
    
Por este motivo es importante seleccionar adecuadamente el punto de medición.

---

## 10.7 Límites Habituales

Los límites exactos deben obtenerse de la normativa aplicable y del procedimiento interno utilizado.

De forma general:

|Configuración|Valor típico|
|---|---|
|Cable desmontable|≤ 0,3 Ω|
|Cable fijo|≤ 0,1 Ω|

Estos valores pueden variar en función de la normativa utilizada y de las características constructivas del equipo.

---

## 10.8 Interpretación de Resultados

Una resistencia baja indica que la corriente de defecto dispondrá de un camino adecuado hacia tierra.

Sin embargo, un resultado correcto no garantiza por sí solo la seguridad del equipo.

El ensayo debe interpretarse conjuntamente con:

- Inspección visual.    
- Resistencia de aislamiento.    
- Corrientes de fuga.    

---

## 10.9 Defectos Habituales

Entre los defectos encontrados con mayor frecuencia destacan:

- Rotura parcial del conductor PE.    
- Tornillos flojos.    
- Oxidación de terminales.    
- Sustitución incorrecta del cable de alimentación.    
- Modificaciones no autorizadas.
    
Estos defectos pueden incrementar significativamente la resistencia medida.

---

## 10.10 Particularidades en Equipos Médicos

Muchos equipos modernos incorporan:

- Chasis pintados.    
- Componentes modulares.    
- Conectores rápidos.    
- Elementos móviles.    

Estas características pueden dificultar la selección del punto de ensayo y deben tenerse en cuenta durante la medición.

---

## 10.11 Errores Frecuentes

Algunos errores habituales son:

- Medir sobre superficies pintadas.    
- Utilizar puntos sin continuidad real con el chasis.    
- Interpretar incorrectamente valores próximos al límite.    
- No verificar accesorios desmontables.
    

---

## 10.12 Conclusiones

La continuidad de tierra constituye una de las verificaciones esenciales en equipos Clase I.

Su objetivo es garantizar que cualquier corriente de defecto pueda circular de forma segura hacia tierra, reduciendo el riesgo de tensiones peligrosas sobre las partes accesibles del equipo.

No obstante, debe considerarse únicamente una parte del conjunto de ensayos necesarios para evaluar la seguridad eléctrica global.
