---
tags:
  - documentacion
  - seguridad-electrica
Referencias:
  - "[[Capítulo 16]]"
---
# 15. Interpretación Técnica de Resultados

## 15.1 Introducción

La obtención de un valor de medida constituye únicamente una parte del proceso de evaluación.

La verdadera labor del técnico comienza cuando debe determinar qué significado tiene dicho resultado y qué implicaciones presenta para la seguridad y utilización del equipo.

Interpretar no consiste únicamente en comparar un número con un límite establecido por una norma.

Interpretar consiste en comprender qué está indicando el comportamiento eléctrico del equipo.

---

## 15.2 Resultado Conforme

Un resultado conforme indica que el parámetro evaluado se encuentra dentro de los límites establecidos.

Sin embargo, un resultado conforme no implica necesariamente que el equipo se encuentre en perfecto estado.

Por ejemplo:

- Una corriente de fuga puede cumplir el límite y haber aumentado significativamente respecto a años anteriores.    
- Una resistencia de aislamiento puede cumplir la norma y mostrar una tendencia descendente preocupante.    

La conformidad debe interpretarse dentro del contexto global del equipo.

---

## 15.3 Resultado No Conforme

Un resultado no conforme requiere una investigación técnica.

Antes de concluir que existe un defecto real deben evaluarse posibles causas como:

- Errores de conexión.    
- Método incorrecto.    
- Accesorios conectados.    
- Condiciones ambientales.    
- Influencia de otros equipos.    

La repetición controlada de la medida suele ser recomendable antes de emitir conclusiones definitivas.

---

## 15.4 La Importancia del Histórico

El histórico de medidas constituye una de las herramientas más potentes de las que dispone un servicio de electromedicina.

Una revisión aislada proporciona una fotografía.
Una serie histórica permite observar la evolución del equipo.
En muchos casos, las tendencias son más valiosas que los propios valores absolutos.

---

## 15.5 Tendencias de Degradación

Algunos ejemplos:

### Aumento progresivo de fuga

Posibles causas:
- Humedad.    
- Envejecimiento de filtros.    
- Degradación del aislamiento.    

### Descenso progresivo del aislamiento

Posibles causas:
- Contaminación.    
- Envejecimiento.    
- Daños mecánicos.    

### Incremento de resistencia de tierra

Posibles causas:

- Corrosión.    
- Aflojamiento de conexiones.    
- Deterioro del cable.    

La detección temprana permite actuar antes de que aparezca un fallo clínico o de seguridad.

---

## 15.6 Resultados que Merecen Atención Aunque Cumplan

Uno de los errores más frecuentes consiste en asumir que todo resultado conforme es automáticamente satisfactorio.

Existen situaciones que justifican seguimiento específico:

- Valores próximos al límite.    
- Cambios bruscos respecto a revisiones anteriores.    
- Diferencias significativas entre equipos idénticos.    
- Comportamientos inestables.    

Estos casos pueden indicar el inicio de un proceso de degradación.

---

## 15.7 Resultados que Parecen Malos y No lo Son

La experiencia permite identificar situaciones aparentemente anómalas que no representan un defecto real.

Ejemplos:

- Corrientes de fuga elevadas asociadas a filtros EMI.    
- Diferencias entre métodos de medición.    
- Equipos con características constructivas especiales.    

Por este motivo, el conocimiento del equipo resulta tan importante como la propia medición.

---

## 15.8 Correlación entre Ensayos

Los ensayos nunca deben interpretarse de forma aislada.

Por ejemplo:

- Una fuga elevada acompañada de aislamiento reducido refuerza la sospecha de deterioro.    
- Una fuga elevada con aislamiento correcto puede indicar influencia de filtros EMI.    
- Una continuidad de tierra deficiente junto con daños visibles aumenta significativamente el nivel de riesgo.    

La interpretación conjunta proporciona una visión mucho más fiable.

---

## 15.9 Juicio Técnico

La normativa proporciona límites y procedimientos.

**Sin embargo, la decisión final sigue dependiendo del criterio profesional del técnico responsable.

La experiencia, el conocimiento del equipo y el análisis global de la situación continúan siendo elementos fundamentales de la evaluación.

---

## 15.10 Conclusiones

La interpretación técnica constituye el paso que transforma una medición en una evaluación de seguridad.

El objetivo del técnico no consiste únicamente en medir, sino en comprender qué indican los resultados obtenidos y cómo afectan a la seguridad del paciente y del operador.
---
