---
tags:
  - documentacion
  - seguridad-electrica
Referencias:
---
# PARTE II - RIESGO ELÉCTRICO

# 4. Efectos de la Corriente Eléctrica sobre el Organismo

## 4.1 Introducción

La electricidad forma parte del funcionamiento normal del cuerpo humano.

La actividad del sistema nervioso, la contracción muscular y el ritmo cardíaco dependen de impulsos eléctricos generados de forma natural por el organismo.

Cuando una corriente eléctrica externa atraviesa el cuerpo, puede interferir con estos procesos fisiológicos produciendo efectos que van desde una simple sensación de hormigueo hasta lesiones graves o la muerte.

La gravedad del daño no depende exclusivamente de la tensión aplicada, sino de una combinación de factores entre los que destacan:

- Intensidad de corriente.    
- Tiempo de exposición.    
- Trayectoria de la corriente.    
- Frecuencia.    
- Estado fisiológico de la persona.    
- Existencia de dispositivos invasivos.    

Comprender estos mecanismos resulta fundamental para interpretar correctamente los límites establecidos por las normas de seguridad eléctrica.

---

## 4.2 Factores que Determinan el Riesgo Eléctrico

No todas las descargas eléctricas producen las mismas consecuencias.

Dos personas expuestas a la misma tensión pueden experimentar efectos completamente distintos dependiendo de las condiciones existentes en el momento del contacto.

Los factores más importantes son:

### Intensidad de corriente

Es el factor que más influye en el daño fisiológico.

A medida que aumenta la corriente que atraviesa el organismo, aumentan también los efectos sobre músculos, nervios y tejido cardíaco.

### Tiempo de exposición

Una corriente relativamente baja mantenida durante varios segundos puede resultar más peligrosa que una corriente superior aplicada durante un tiempo muy breve.

### Trayectoria

La corriente siempre busca un camino entre dos puntos con diferente potencial eléctrico.

Las trayectorias que atraviesan el tórax presentan un riesgo especialmente elevado debido a la proximidad del corazón.

Ejemplos de trayectorias peligrosas:

- Mano izquierda – mano derecha.    
- Mano – pie.    
- Tórax – extremidades.    

### Frecuencia

La corriente alterna de 50 Hz utilizada en las instalaciones eléctricas es especialmente peligrosa debido a su capacidad para interferir con la actividad eléctrica cardíaca.

### Estado del paciente

Las condiciones clínicas pueden modificar de forma importante la susceptibilidad frente a una descarga eléctrica.

Pacientes críticos, anestesiados o portadores de dispositivos invasivos presentan riesgos significativamente superiores a los de una persona sana.

---

## 4.3 Umbrales Fisiológicos Aproximados

Aunque cada individuo responde de forma diferente, existen rangos de corriente que permiten comprender los posibles efectos fisiológicos.

|Corriente|Efecto probable|
|---|---|
|< 1 mA|Generalmente imperceptible|
|1 - 5 mA|Hormigueo o sensación de corriente|
|5 - 10 mA|Dolor moderado|
|10 - 20 mA|Contracción muscular involuntaria|
|20 - 30 mA|Dificultad para soltarse del conductor|
|30 - 75 mA|Alteraciones respiratorias|
|> 75 mA|Riesgo elevado de fibrilación ventricular|
|> 1 A|Quemaduras graves y parada cardíaca|

**Estos valores deben considerarse únicamente orientativos y no representan límites absolutos de seguridad.**

---

## 4.4 Contracción Muscular

La corriente eléctrica estimula directamente las fibras nerviosas y musculares.

Cuando la intensidad supera determinados niveles, los músculos comienzan a contraerse involuntariamente.

Uno de los efectos más característicos es el denominado fenómeno de "no poder soltarse".

En esta situación, los músculos flexores de la mano se contraen con mayor intensidad que los extensores, impidiendo que la persona libere voluntariamente el conductor que está sujetando.

Este efecto aumenta considerablemente el tiempo de exposición y, por tanto, la gravedad potencial del accidente.

---

## 4.5 Alteraciones Respiratorias

Las corrientes eléctricas también pueden afectar a los músculos responsables de la respiración.

La contracción sostenida del diafragma y de la musculatura torácica puede impedir temporalmente la ventilación pulmonar.

En exposiciones prolongadas, esta situación puede provocar hipoxia y pérdida de conciencia.

Aunque generalmente estos efectos son reversibles tras la interrupción de la corriente, representan una situación de emergencia médica.

---

## 4.6 Fibrilación Ventricular

La fibrilación ventricular constituye el riesgo más grave asociado a las descargas eléctricas de baja intensidad.

En condiciones normales, el corazón se contrae de forma coordinada gracias a impulsos eléctricos generados y distribuidos por su sistema de conducción.

Cuando una corriente externa interfiere con este mecanismo, puede producirse una activación caótica de las fibras cardíacas.

Durante la fibrilación ventricular:

- El corazón continúa mostrando actividad eléctrica.    
- Desaparece la contracción mecánica eficaz.    
- Se interrumpe el bombeo de sangre.    
- La supervivencia depende de una desfibrilación rápida.    

Este fenómeno es la principal razón por la que la normativa de electromedicina establece límites extremadamente restrictivos para las corrientes de fuga.

---

## 4.7 Quemaduras Eléctricas

Además de los efectos fisiológicos, la corriente eléctrica puede producir daños térmicos.
La energía disipada durante el paso de corriente genera calor en los tejidos.
Las lesiones suelen concentrarse en:

- Puntos de entrada.    
- Puntos de salida.    
- Zonas de elevada densidad de corriente.    

Las quemaduras pueden afectar tanto a tejidos superficiales como a estructuras profundas.

En equipos electromédicos modernos este riesgo es poco frecuente, pero debe considerarse en situaciones de fallo grave.

---

## 4.8 Particularidades del Entorno Hospitalario

El riesgo eléctrico en un hospital difiere sustancialmente del existente en otros entornos.

Muchos pacientes presentan condiciones que reducen las barreras naturales de protección:

- Heridas abiertas.    
- Electrodos adheridos a la piel.    
- Catéteres vasculares.    
- Marcapasos temporales.    
- Procedimientos invasivos.    
- Presencia de fluidos conductores.    

Estas circunstancias permiten que corrientes extremadamente pequeñas alcancen tejidos internos con una eficacia mucho mayor que en una persona sana.

Por este motivo, los límites de seguridad establecidos para equipos médicos son considerablemente más exigentes que los utilizados en aplicaciones industriales o domésticas.

---

## 4.9 Aplicación Práctica para el Técnico de Electromedicina

Durante una revisión de seguridad eléctrica, el objetivo no consiste únicamente en comprobar si un equipo cumple o no una tabla de límites.

El técnico debe comprender que detrás de cada medición existe un riesgo fisiológico concreto.

Una corriente de fuga aparentemente insignificante puede representar un peligro real cuando el equipo se utiliza sobre pacientes críticos o durante procedimientos invasivos.

La interpretación de los resultados debe realizarse siempre considerando:

- El tipo de equipo.    
- La clasificación eléctrica.    
- El uso clínico previsto.    
- El perfil del paciente.    

Esta visión global constituye la base de una evaluación técnica rigurosa y es el motivo por el que la seguridad eléctrica ocupa un papel central dentro de la ingeniería clínica moderna.

---

## 4.10 Conclusiones

Los efectos de la corriente eléctrica sobre el organismo dependen de múltiples factores y pueden variar desde simples sensaciones perceptibles hasta alteraciones cardíacas potencialmente mortales.

La comprensión de estos mecanismos permite interpretar adecuadamente los requisitos de las normas de seguridad eléctrica y entender la necesidad de controlar de forma rigurosa las corrientes de fuga presentes en los equipos electromédicos.

En el siguiente capítulo se desarrollarán los conceptos de macrochoque y microchoque, fundamentales para comprender los criterios de clasificación y protección utilizados en tecnología sanitaria.
---
