---
tags:
  - seguridad-electrica
  - documentacion
Referencias:
  - "[[Capítulo 7]]"
---
# 6. Sistemas de Protección

## 6.1 Introducción

La seguridad eléctrica de un equipo electromédico no depende de un único elemento de protección.

La filosofía de diseño utilizada en tecnología sanitaria se basa en la aplicación simultánea de múltiples barreras destinadas a evitar que una situación de fallo pueda poner en riesgo al paciente o al operador.

Estas barreras pueden ser de naturaleza física, eléctrica o funcional, actuando de forma complementaria para reducir la probabilidad de accidente.

Los sistemas de protección descritos en este capítulo constituyen la base sobre la que se construyen los requisitos establecidos por las normas IEC 60601 e IEC 62353.

---

## 6.2 Aislamiento Básico

El aislamiento básico es la primera barrera de protección frente al contacto con partes activas.

Está constituido por materiales aislantes que separan los conductores energizados de las partes accesibles del equipo.

Ejemplos habituales:

- Recubrimiento de conductores.    
- Barnices aislantes.    
- Carcasas plásticas.    
- Aislantes internos de transformadores.    
- Placas y soportes aislantes.
- Cámaras de aire

Durante el funcionamiento normal del equipo, el aislamiento básico debe impedir completamente el contacto accidental con tensiones peligrosas.

Sin embargo, debido al envejecimiento de materiales, humedad, contaminación o daños mecánicos, esta protección puede deteriorarse con el tiempo.

Por este motivo resulta imprescindible verificar periódicamente su integridad mediante inspecciones visuales y ensayos eléctricos.

---

## 6.3 Aislamiento Suplementario

El aislamiento suplementario constituye una segunda barrera independiente diseñada para mantener la seguridad incluso en caso de fallo del aislamiento básico.

Su objetivo es evitar que un único defecto provoque una situación peligrosa.

La filosofía es sencilla:

> Ningún fallo único debe exponer al paciente o al operador a un riesgo inaceptable.

Esta redundancia constituye uno de los principios fundamentales de la seguridad electromédica moderna.

---

## 6.4 Doble Aislamiento

Se considera que un equipo dispone de doble aislamiento cuando incorpora simultáneamente:

- Aislamiento básico.    
- Aislamiento suplementario.    

Los equipos con doble aislamiento no dependen de una conexión a tierra de protección para garantizar la seguridad del usuario.

Habitualmente se identifican mediante el símbolo de doble cuadrado.

Ejemplos frecuentes:

- Equipos portátiles alimentados mediante adaptadores específicos.    
- Algunos ecógrafos portátiles.    
- Equipos alimentados por batería.    

Aunque estos equipos no utilicen tierra de protección, continúan estando sujetos a los requisitos de seguridad eléctrica establecidos por las normas aplicables.

---

## 6.5 Tierra de Protección

La tierra de protección constituye uno de los sistemas de seguridad más utilizados en equipos de Clase I.

Su función consiste en proporcionar un camino de muy baja impedancia para las corrientes de defecto.

En caso de fallo del aislamiento, la corriente circula preferentemente hacia tierra en lugar de atravesar al usuario o al paciente.

Las principales funciones de la tierra de protección son:

- Evitar tensiones peligrosas sobre la carcasa.    
- Facilitar la actuación de protecciones eléctricas.    
- Limitar las tensiones de contacto.    
- Mejorar la seguridad frente a fallos internos.    

La continuidad de este conductor constituye uno de los ensayos fundamentales contemplados por la IEC 62353.

---

## 6.6 Equipotencialidad

La equipotencialidad consiste en mantener todos los elementos conductores accesibles de una zona a un potencial eléctrico lo más uniforme posible.

El objetivo no es eliminar completamente las tensiones, sino evitar diferencias de potencial peligrosas entre elementos que puedan ser tocados simultáneamente.

En entornos hospitalarios es habitual conectar a la red equipotencial:

- Tomas de tierra.    
- Estructuras metálicas.    
- Mesas quirúrgicas.    
- Equipos electromédicos.    
- Canalizaciones metálicas.    

La equipotencialidad adquiere especial importancia en:

- Quirófanos.    
- UCI.    
- Unidades coronarias.    
- Salas de hemodinámica.    

La reducción de diferencias de potencial contribuye significativamente a disminuir el riesgo de circulación de corrientes no deseadas a través del paciente.

---

## 6.7 Transformadores de Aislamiento

Los transformadores de aislamiento constituyen un elemento fundamental de los sistemas IT médicos.

Su misión es aislar galvánicamente determinadas áreas hospitalarias de la red general de distribución.

Mediante este aislamiento se consigue:

- Reducir corrientes de fuga.    
- Disminuir el riesgo de microchoque.    
- Mantener el servicio ante un primer defecto de aislamiento.    
- Mejorar la seguridad en áreas críticas.    

A diferencia de las instalaciones convencionales, un primer fallo de aislamiento en un sistema IT médico no provoca necesariamente la desconexión inmediata de la alimentación.

Esto permite mantener operativos equipos esenciales durante procedimientos clínicos críticos.

---

## 6.8 Sistemas IT Médicos

Los sistemas IT médicos se utilizan principalmente en áreas donde una interrupción repentina del suministro eléctrico podría poner en peligro la vida del paciente.

Entre ellas destacan:

- Quirófanos.    
- Salas de intervencionismo.    
- Unidades de cuidados intensivos.    
- Salas de reanimación.    

Sus características principales son:

- Alimentación mediante transformador de aislamiento.    
- Supervisión permanente del aislamiento.    
- Continuidad de servicio ante un primer fallo.    
- Reducción de corrientes de fuga a tierra.    

La vigilancia continua se realiza mediante dispositivos específicos denominados vigilantes de aislamiento.

Cuando se detecta una disminución del nivel de aislamiento, estos equipos generan alarmas que permiten actuar antes de que aparezca una situación peligrosa.

---

## 6.9 Filosofía de Protección por Capas

La seguridad eléctrica hospitalaria no se basa en una única medida de protección.

Un equipo moderno puede incorporar simultáneamente:

- Aislamiento básico.    
- Aislamiento suplementario.    
- Tierra de protección.    
- Sistemas de limitación de corriente.    
- Transformadores de aislamiento.    
- Equipotencialidad.    

Cada uno de estos elementos contribuye a reducir el riesgo global.

La pérdida de una barrera no debería provocar por sí sola una situación de peligro inmediato.

Esta estrategia de protección multicapa constituye uno de los principios fundamentales de diseño utilizados en tecnología sanitaria.

---

## 6.10 Aplicación Práctica para el Técnico de Electromedicina

Durante una revisión de seguridad eléctrica, el técnico debe considerar que las mediciones realizadas son únicamente una parte de la evaluación.

La inspección visual permite verificar el estado de las barreras físicas de protección.

Los ensayos eléctricos permiten comprobar la eficacia de dichas barreras.

La interpretación conjunta de ambos resultados proporciona una visión mucho más completa del estado real del equipo.

Una continuidad de tierra correcta no compensa un aislamiento deteriorado.

Del mismo modo, un buen aislamiento no elimina la necesidad de verificar la integridad del conductor de protección.

La evaluación debe entenderse siempre como una comprobación integral del conjunto de sistemas de protección presentes en el equipo.

---

## 6.11 Conclusiones

La seguridad eléctrica en equipos electromédicos se basa en la aplicación simultánea de múltiples barreras de protección.

El aislamiento, la tierra de protección, la equipotencialidad y los sistemas IT médicos constituyen elementos complementarios destinados a minimizar el riesgo de accidente eléctrico.

La comprensión de estos mecanismos resulta esencial para interpretar correctamente los ensayos de seguridad eléctrica y valorar adecuadamente los resultados obtenidos durante las revisiones técnicas.
